[
 {
  "route": "/electrical-systems",
  "param": "照明",
  "name": "照明",
  "lead": "室内照明器具を選ぶ・図面に書くときの要点。LED 器具の選び方、蛍光ランプの製造・輸出入禁止、照度・省エネ・断熱との取り合いをまとめる。",
  "sections": [
   {
    "heading": "概要",
    "text": "照明器具は、光源・配光・取付方法で分かれる。ダウンライト、シーリングライト、ペンダント、ブラケット、間接照明用のライン器具などがある。\n新設はほぼ LED 器具になった。一般照明用の蛍光ランプは水銀汚染防止法施行令の改正で製造・輸出入が段階的に禁止される。改修でも器具ごと LED にする前提で計画する。"
   },
   {
    "heading": "種類と選び方",
    "text": "・光源一体型か交換型か: LED 一体型は、光源の寿命がそのまま器具の更新時期になる。交換を見込む場所は、口金付きランプや光源ユニット交換式を選ぶ。\n・配光: 拡散・広角・中角・狭角がある。天井高と照らす対象で決める。壁面を均一に照らすならウォールウォッシャ配光の器具を選ぶ。\n・色温度と演色性: 住宅は電球色〜温白色、事務所は昼白色系が多い。演色性は平均演色評価数（Ra）で示される。物販・飲食・展示には高演色品を選ぶ。\n・調光・調色: 調光器と器具の組合せは、メーカーの適合表で指定されている。適合外の組合せは、ちらつき・異音・故障の原因になる。\n・グレア: 天井の低い居室では、光源が直接目に入りにくい深型やグレアレス型を選ぶ。"
   },
   {
    "heading": "設計の要点",
    "text": "・照度: 推奨照度は JIS Z 9110（照明基準総則）を参照する。事務所は事務所衛生基準規則の最低照度に従う。2022年12月施行の改正後は、一般的な事務作業が 300 lx 以上、付随的な事務作業が 150 lx 以上である。\n・省エネ: 2025年4月から、全ての新築建築物に省エネ基準への適合が義務付けられた。一次エネルギー消費量の計算では照明設備も評価される。非住宅は、器具の消費電力と制御（在室検知・明るさ検知・タイムスケジュール）の効果が大きい。\n・断熱との取り合い: 天井断熱を貫通する埋込器具は、断熱施工用の S形器具（日本照明工業会規格 JIL 5002）のうち、断熱工法（ブローイング・マット敷き）に合った形式（SB形・SGI形・SG形）を選ぶ。一般形（M形）は断熱材で覆えない。その周囲は断熱欠損になり、結露の原因にもなる。\n・蛍光ランプ: 製造・輸出入の禁止は種類ごとに時期が違う。電球形は30W以下が2026年1月から、30W超が2027年1月から。コンパクト形は2027年1月から。直管形と環形は2028年1月から（ハロりん酸塩蛍光体のものは2027年1月から）。在庫品の販売・購入・使用は禁止されない。\n・非常用照明を一般照明と兼ねるときは、告示に適合した非常用照明器具を使う。\n特記に書くこと: 器具品番または性能（光束・色温度・演色性・配光・消費電力）、調光方式と調光器の組合せ、断熱施工対応の要否、非常用照明との兼用の有無。"
   },
   {
    "heading": "施工の注意",
    "text": "・埋込器具の開口寸法は品番ごとに違う。野縁・下地と干渉しない割付を、天井伏図の段階で確認する。\n・調光回路に適合外の器具を混ぜない。1回路の器具台数も、適合表の上限内に収める。\n・浴室・軒下など湿気や水気のある場所には、防湿型・防雨型の器具を使う。\n・重いペンダントやシャンデリアは、引掛シーリングの許容質量を確認する。超える場合は、補強した下地に直付けする。"
   },
   {
    "heading": "維持管理・改修",
    "text": "・LED 器具は光源より先に電源部が故障して更新になることがある。耐用の目安はメーカー資料で確認する。\n・既存の蛍光灯器具のままランプだけ LED 管に替える方法は、安定器の劣化や器具との適合の問題が残る。器具ごとの更新を基本にする。\n・事業所から蛍光ランプをまとめて廃棄するときは、水銀使用製品産業廃棄物として処理する。\n・天井を開ける改修では、既存天井材の石綿含有の有無を事前調査で確認する（大気汚染防止法・石綿障害予防規則。2023年10月以降は有資格者による調査）。"
   }
  ],
  "refs": [
   "水銀による環境の汚染の防止に関する法律・同施行令（一般照明用蛍光ランプを特定水銀使用製品に指定）",
   "JIS Z 9110（照明基準総則）",
   "事務所衛生基準規則第10条（照度）",
   "建築物のエネルギー消費性能の向上等に関する法律（2025年4月 全新築の省エネ基準適合義務化）",
   "昭和45年建設省告示第1830号（非常用の照明装置の構造方法）"
  ],
  "makerPages": [
   {
    "category": "電気設備",
    "page": "照明"
   }
  ]
 },
 {
  "route": "/electrical-systems",
  "param": "外構照明",
  "name": "外構照明",
  "lead": "門まわり・アプローチ・庭・駐車場の屋外照明の要点。防水保護等級、地中配線の埋設深さ、漏電対策、光害への配慮をまとめる。",
  "sections": [
   {
    "heading": "概要",
    "text": "門まわり、アプローチ、庭、駐車場、外壁を照らす屋外用の照明である。門柱灯、ポールライト、ボラード、スポットライト、地中埋込型、センサー付きのブラケットなどがある。\n器具選びでは、雨や粉じんへの保護性能、配線方式、隣地や夜空への光漏れの三つが中心になる。"
   },
   {
    "heading": "種類と選び方",
    "text": "・門柱灯・ブラケット: 表札と玄関の視認、防犯が目的。人感センサー付きは点灯時間を短くできる。\n・ポールライト・ボラード: アプローチの足元を照らす。高さと間隔で光の連続をつくる。\n・スポットライト・投光器: 樹木や外壁のライトアップに使う。向きによっては隣家や道路にまぶしさが出る。\n・地中埋込型: 人が踏む・車が乗る位置では、耐荷重の仕様を確認する。水が溜まる低い場所は避ける。\n・低電圧型: トランスで降圧して配線するシステムがある。機器の構成と配線条件はメーカー仕様に従う。\n・保護等級: 防塵・防水の性能は IP コード（JIS C 0920）で示される。雨がかり、散水、冠水のおそれといった設置条件に合わせて選ぶ。"
   },
   {
    "heading": "設計の要点",
    "text": "・光害: 環境省「光害対策ガイドライン」（令和3年3月改訂）の考え方に沿う。照らす目的をはっきりさせ、必要な範囲だけ、必要なときだけ照らす。明るくしすぎず、色温度は低めにする。上方へ光を出さない器具を選び、隣家の窓や道路に向けない。\n・漏電対策: 金属製外箱をもつ使用電圧 60V 超の低圧機器に接続する電路には、地絡遮断装置を設けるのが原則である（電気設備の技術基準の解釈第36条）。屋外の回路は漏電遮断器で保護し、屋外コンセントは防雨型にする。\n・地中配線: 直接埋設式の埋設深さは、車両などの重量物の圧力を受けるおそれがある場所で 1.2m 以上、その他の場所で 0.6m 以上である（同解釈第120条）。駐車場を横断する配線は、この深さか管路式で計画する。\n・ポール灯の基礎: 風荷重に対して、メーカーが指定する基礎寸法を確保する。\n・点灯制御: 明るさセンサー、タイマー、人感センサーの組合せを決め、回路図に書く。\n特記に書くこと: 器具品番、IP 等級、配光と向き、ポール高さと基礎、配線方式（埋設深さ・管種）、点灯制御、回路と漏電遮断器。"
   },
   {
    "heading": "施工の注意",
    "text": "・ケーブルの引込部と器具接続部の防水処理、パッキンの向きを確認する。\n・地中埋込型は、周囲に砕石などの排水層を確保し、器具内に水が溜まらないようにする。\n・植栽が育つと光が遮られたり器具が埋もれたりする。剪定後の姿を想定して位置を決める。\n・外構は本体と別工事になりやすい。分電盤からの回路、外壁の貫通スリーブ、先行の埋設配管を、本体工事で用意しておく。"
   },
   {
    "heading": "維持管理・改修",
    "text": "・パッキンの劣化による浸水、センサーの誤作動、ポール地際の腐食を定期に点検する。\n・海岸に近い地域では、メーカーが耐塩仕様を設けていれば選び、点検の頻度を上げる。\n・水銀灯などを使う既存の外構灯は、LED 器具への更新を計画する。高圧水銀ランプはすでに製造・輸出入が禁止されており、交換用ランプの入手が難しくなる。"
   }
  ],
  "refs": [
   "電気設備の技術基準の解釈 第36条（地絡遮断装置の施設）",
   "電気設備の技術基準の解釈 第120条（地中電線路の施設、直接埋設式の埋設深さ）",
   "JIS C 0920（電気機械器具の外郭による保護等級（IPコード））",
   "環境省「光害対策ガイドライン」（令和3年3月改訂版）"
  ],
  "makerPages": [
   {
    "category": "電気設備",
    "page": "外構照明"
   }
  ]
 },
 {
  "route": "/electrical-systems",
  "param": "スイッチコンセント",
  "name": "SW・コンセント",
  "lead": "スイッチとコンセントの選び方と配置の要点。3路・4路、接地極付コンセント（内線規程）、専用回路、電気工事士法の軽微な工事の範囲をまとめる。",
  "sections": [
   {
    "heading": "概要",
    "text": "スイッチ（点滅器）とコンセント（差込み接続器）は、屋内配線の末端に付く配線器具である。電気用品安全法の特定電気用品に当たり、ひし形の PSE マークが付く。\n壁埋込型が中心で、ほかに床用のフロアコンセント、屋外用の防雨型、デザインプレートなどがある。"
   },
   {
    "heading": "種類と選び方",
    "text": "・3路・4路スイッチ: 2か所から1つの照明を点滅させるのが3路スイッチ（2個1組）。3か所以上から点滅させるときは、2個の3路スイッチの間に4路スイッチを入れる。階段、廊下、出入口が複数ある LDK で使う。\n・表示灯付き: 位置表示灯（ほたる）は消灯時に光り、暗がりで位置がわかる。確認表示灯（パイロット）は点灯中に光り、換気扇や屋外灯の消し忘れを防ぐ。\n・調光スイッチ・人感センサー・タイマー: 調光は LED 器具との適合を確認する。\n・コンセント: 2口・3口、接地極付、接地端子付、抜け止め形、防雨型、フロアコンセント。200V 用は定格電流ごとに刃の形が違う。"
   },
   {
    "heading": "設計の要点",
    "text": "・接地極付コンセント: 内線規程（JEAC 8001）3202-3 は、電気冷暖房機、冷蔵庫、食器洗い機、電子レンジ、洗濯機、衣類乾燥機、温水洗浄便座、電気温水器、自動販売機のコンセントに接地極付を使うよう定めている。2022年版では、台所・洗面所・便所・屋外などのコンセントを接地極付とする規定が、推奨から勧告的事項に引き上げられた。\n・専用回路: エアコン、IH、食器洗い機、電子レンジ、洗濯乾燥機など消費電力の大きい機器は専用回路にする。200V 機器は、電圧と定格電流に合った形のコンセントを指定する。\n・数と位置: 家具の配置と機器の使い方から決める。テレビ・情報機器まわり、ベッド脇、キッチンカウンター、掃除機用、屋外（照明・散水・EV 充電）が抜けやすい。\n・高さ: 高齢者や車いす使用者が使う建物では、スイッチを低め、コンセントを高めにする。寸法は採用する設計基準で決める。\n・資格: 住宅の屋内配線や、スイッチ・コンセントの取付け・交換は電気工事士が行う工事である。資格なしでできる軽微な工事は、600V 以下で使う接続器・開閉器にコードやキャブタイヤケーブルをつなぐ工事、インターホンなどの小型変圧器（2次電圧 36V 以下）の二次側配線などに限られる（電気工事士法施行令）。\n特記に書くこと: 器具シリーズと色、プレート、専用回路の明示、接地極の有無、200V の定格、3路・4路の位置。"
   },
   {
    "heading": "施工の注意",
    "text": "・ボックスの位置は、間柱や胴縁と干渉しない位置で決め、連用枠が水平かを確認する。\n・断熱・気密層を貫通する外壁側のボックスは、気密カバーなどで気密処理をする。\n・3路・4路の結線違いは、特定の位置で点滅できない不具合になる。通電試験で全ての位置から確認する。\n・コンセントの接地側極の向きと接地線の接続を確認する。"
   },
   {
    "heading": "維持管理・改修",
    "text": "・差込口にほこりがたまると、トラッキング現象で発火するおそれがある。冷蔵庫や洗濯機の裏など、ふだん見ない場所を点検する。\n・変色、異臭、差込みのゆるみがある器具は交換する（電気工事士が行う）。\n・古い2極コンセントを接地極付に替えるときは、接地線の有無を確認する。無ければ接地工事が要る。"
   }
  ],
  "refs": [
   "内線規程 JEAC 8001-2022 3202-3（接地極付コンセントなどの施設）",
   "電気工事士法施行令第1条（軽微な工事）",
   "電気用品安全法施行令 別表第一（特定電気用品：配線器具）"
  ],
  "makerPages": [
   {
    "category": "電気設備",
    "page": "スイッチコンセント"
   }
  ]
 },
 {
  "route": "/electrical-systems",
  "param": "発電機",
  "name": "発電機",
  "lead": "停電時の電源（非常用発電機・蓄電池・器具内蔵の予備電源）の要点。建築基準法の予備電源と消防法の非常電源の違い、燃料の危険物規制、2018年改正の点検方法をまとめる。",
  "sections": [
   {
    "heading": "概要",
    "text": "停電時に電力を確保する設備である。建築基準法は、非常用の照明装置、排煙設備、非常用エレベーターなどに予備電源を求める。消防法は、屋内消火栓やスプリンクラーなどの消防用設備に非常電源を求める。\nこのほか、BCP 用の発電設備や可搬型の発電機がある。非常用照明器具や誘導灯に内蔵された予備電源（蓄電池）もここで扱う。"
   },
   {
    "heading": "種類と選び方",
    "text": "・非常用自家発電設備: 原動機はディーゼル機関かガスタービン。消防法の非常電源では、常用電源が停電してから40秒以内に電圧を確立し、送電できることが求められる（消防庁告示「自家発電設備の基準」）。\n・消防法の非常電源は4種類: 非常電源専用受電設備、自家発電設備、蓄電池設備、燃料電池設備。延べ面積 1,000㎡ 以上の特定防火対象物では、非常電源専用受電設備を使えない。\n・器具内蔵の予備電源: 非常用照明器具は予備電源で30分間点灯すること（昭和45年建設省告示第1830号）。誘導灯の非常電源は20分間が基本で、大規模・高層の防火対象物の主な避難口などは60分間になる。\n・常用・防災兼用: 平常時にも運転し、長時間の停電に備える。兼用する場合も、防災用として求められる基準は全て満たす。\n・携帯発電機: 屋内、車内、テント内では使わない。排気の一酸化炭素による死亡事故が起きている。"
   },
   {
    "heading": "設計の要点",
    "text": "・どの法令のどの設備の電源かを一覧にし、容量、運転時間、起動時間、配線の耐火・耐熱を設備ごとに確認する。\n・燃料の危険物規制: 軽油は第4類第2石油類で指定数量 1,000L、A重油は第3石油類で 2,000L。指定数量以上は危険物施設として許可が要る。指定数量の1/5以上で指定数量未満は少量危険物になり、市町村の火災予防条例で届出が要る。種類の違う危険物は、それぞれの倍数を合算して判定する。\n・大気汚染防止法: ディーゼル機関は燃料の燃焼能力が重油換算 50L/h 以上でばい煙発生施設になる。非常用は排出基準の適用が当分の間猶予されるが、届出は要る。\n・設置場所: 浸水しない階・高さに置く。騒音、振動、排気の向き、給排気、燃料補給の経路、耐震固定を確認する。\n特記に書くこと: 対象負荷と容量、連続運転時間と燃料槽容量、燃料の種類と貯蔵量（危険物施設か少量危険物か）、設置場所、騒音値。"
   },
   {
    "heading": "施工の注意",
    "text": "・燃料タンクまわりの防油堤などを、消防との事前相談の内容どおりに施工する。\n・排気管は断熱し、可燃物との離隔を取る。排気口の位置を、窓や給気口との関係で確認する。\n・引渡し前に、停電を模擬した切替え試験と、非常用照明・誘導灯の点灯試験を行う。"
   },
   {
    "heading": "維持管理・改修",
    "text": "・自家発電設備の点検は、機器点検が6か月に1回、総合点検が1年に1回（平成16年消防庁告示第9号）。点検の方法は昭和50年消防庁告示第14号 別表第24による。\n・2018年6月施行の改正で、総合点検の運転性能の確認は負荷運転か内部観察等のどちらかでよくなった。運転性能の維持に係る予防的な保全策を講じていれば、周期を6年に1回に延ばせる。ガスタービンは負荷運転が不要になり、換気性能の点検は無負荷運転時に行う。\n・定期検査報告（建築基準法第12条）の対象となる建築物では、非常用照明と予備電源も検査される。\n・燃料の劣化、始動用蓄電池、非常用照明・誘導灯の内蔵電池は、メーカーが示す時期に交換する。"
   }
  ],
  "refs": [
   "昭和48年消防庁告示第1号（自家発電設備の基準）",
   "平成16年消防庁告示第9号（消防用設備等の点検の期間・方法）",
   "昭和50年消防庁告示第14号 別表第24（自家発電設備の点検基準、平成30年6月1日施行の改正）",
   "消防法施行規則第12条（非常電源）",
   "昭和45年建設省告示第1830号（非常用の照明装置の構造方法）",
   "危険物の規制に関する政令 別表第三（指定数量）",
   "大気汚染防止法施行令 別表第一（ばい煙発生施設）"
  ],
  "makerPages": [
   {
    "category": "電気設備",
    "page": "発電機"
   }
  ]
 },
 {
  "route": "/electrical-systems",
  "param": "電気設備その他",
  "name": "電気設備 その他",
  "lead": "照明・スイッチ・発電機以外の電気設備（分電盤、感震ブレーカー、住宅用火災警報器、避雷設備、太陽光発電、EV 充電、弱電）の要点。",
  "sections": [
   {
    "heading": "概要",
    "text": "照明、配線器具、非常電源以外で、設計者が仕様を決めることの多い電気設備を扱う。分電盤、感震ブレーカー、住宅用火災警報器、避雷設備、太陽光発電と蓄電池、EV 充電設備、弱電設備（インターホン・LAN・テレビ）である。"
   },
   {
    "heading": "種類と選び方",
    "text": "・住宅用分電盤（JIS C 8328）: 主幹の容量と分岐回路の数に余裕を持たせる。将来の IH、EV 充電、エアコンの増設を見込む。\n・感震ブレーカー: 分電盤型、コンセント型、簡易型がある。内線規程は、地震時等に著しく危険な密集市街地の住宅への設置を勧告的事項、それ以外の住宅への設置を推奨的事項としている。\n・住宅用火災警報器: 消防法第9条の2で全ての住宅に設置が義務付けられている。基本の設置場所は、寝室と、寝室がある階から下へ通じる階段。台所などを加える市町村条例もある。\n・避雷設備: 高さ 20m を超える建築物には設置が必要（建築基準法第33条）。JIS A 4201（建築物等の雷保護）による。\n・太陽光発電・蓄電池: 省エネ基準の一次エネルギー計算では、発電量のうち自家消費分が評価される。出力 10kW 以上 50kW 未満の太陽電池発電設備は小規模事業用電気工作物に当たり、基礎情報の届出などが要る。\n・EV 充電: 200V コンセントかウォールボックス型の普通充電が中心。専用回路にする。\n・弱電: インターホン、情報分電盤と LAN 配線、テレビ（アンテナ・ケーブル・光回線）。"
   },
   {
    "heading": "設計の要点",
    "text": "・分電盤は、点検・操作ができ、停電時にも手が届く位置に置く。\n・火災警報器の取付位置は、壁や空調の吹出口からの離隔を、火災予防条例とメーカーの施工説明書で確認する。\n・避雷設備は、受雷部、引下げ導線、接地極の経路を外観と一体で計画する。\n・配線を後から更新できるように、情報、EV、太陽光の経路に空配管を入れておく。\n・太陽光を屋根に載せる場合は、架台の荷重と、固定部の防水を屋根材メーカーの施工条件で確認する。\n特記に書くこと: 分電盤の主幹・回路数・感震機能、警報器の種類（煙式・熱式）と連動の有無、避雷の保護レベル、太陽光の出力とパワーコンディショナの位置、EV 充電の回路。"
   },
   {
    "heading": "施工の注意",
    "text": "・強電と弱電は離して配線し、ノイズの影響を避ける。\n・屋根や外壁の貫通部（太陽光、アンテナ、引込線）は、防水の納まりを先に決める。\n・避雷設備は、引下げ導線の接続と接地抵抗の測定記録を残す。"
   },
   {
    "heading": "維持管理・改修",
    "text": "・住宅用火災警報器は、設置から10年を目安に本体を交換する（消防庁）。\n・漏電遮断器はテストボタンで定期的に動作を確認する。\n・太陽光のパワーコンディショナや蓄電池は、建物より早く更新時期が来る。交換のための搬出経路を残す。\n・既存建物の改修では、分電盤の容量不足や接地線のない回路が多い。分電盤まわりの壁・天井や配線貫通部の充填材を撤去するときは、石綿含有の事前調査が要る（大気汚染防止法・石綿障害予防規則。2023年10月以降は有資格者による調査）。"
   }
  ],
  "refs": [
   "JIS C 8328（住宅用分電盤）",
   "内線規程 JEAC 8001（感震ブレーカーの施設：密集市街地への設置は勧告的事項）",
   "消防法第9条の2、同施行令第5条の7（住宅用防災機器の設置）",
   "建築基準法第33条、同施行令第129条の14・第129条の15（避雷設備）",
   "JIS A 4201（建築物等の雷保護）",
   "電気事業法（2023年3月施行の改正による小規模事業用電気工作物）"
  ],
  "makerPages": []
 }
]
